PEA No,พิกัด (kVA),เฟส,เขต,ประเภทธุรกิจ,กฟฟ.,จังหวัด,เจ้าของ,อายุ (ปี),Serial No.,Health,Risk Score,Impact Index,วันที่ตรวจสภาพล่าสุด,ผลตรวจฉนวน (I),ผลตรวจน้ำมัน (O),ผลตรวจกายภาพ (P),%โหลด Peak,Latitude,Longitude,สถานที่ติดตั้ง,ประเภทพื้นที่,รูปแบบการติดตั้ง,มีข้อมูล GIS,GIS Tag,มีข้อมูล SAP-ADS,เลขอุปกรณ์,สถานะระบบ (SAP),เลขสินทรัพย์,รหัสพัสดุ,รายละเอียดพัสดุ,ระดับแรงดัน (kV),ชื่อผลิตภัณฑ์,สถานะการรับประกัน,วันเริ่มรับประกัน (ค่าดิบ),วันสิ้นสุดรับประกัน (ค่าดิบ),ฟีดเดอร์,เดือนที่ Peak,%Load,Ia (A),Ib (A),Ic (A),In (A),Ia Peak (A),Ib Peak (A),Ic Peak (A),%Load a (Peak),%Load b (Peak),%Load c (Peak),%Load Phase (Peak),% Unbalance,% Unbalance (Peak),แรงดันต่ำสุด (V),แรงดันต่ำสุด Peak (V),ความยาวสายไกลสุด (m),Loss (W),Sum kWh,จำนวนมิเตอร์,จำนวน PV มิเตอร์,จำนวน EV มิเตอร์,จำนวนลูกค้า VIP
TR23-011134,160,3,N1,A025,กฟส.บ้านโฮ่ง,ลำพูน,กฟภ.,46,3C33605,Medium,33610.46,1045,22/1/2024,ไม่ผ่าน,ผ่าน,ไม่ผ่าน,10.61,18.38131229,98.77401135,DCC_02-หล่ายแก้วซ้ายมือ 2,เทศบาลตำบล,,ใช่,1151XF000002751,ใช่,1000001315,ESTO,460177424,1050010007,"TR., 160 KVA. 3 P 22-0.40 KV.DY 11",22,SIRIVIWAT,หมดประกัน,,,BGA04,พฤษภาคม,5.23,13.66,7.82,14.77,6.41,29.27,19.11,25.12,12.61999989,8.239999771,10.82999992,12.61999989,35.28275862,22,227.1,222.88,864.5,391,4351,45,,,45
TR23-011142,160,3,N1,A025,กฟส.บ้านโฮ่ง,ลำพูน,กฟภ.,46,3C33645,Low,4819.46,578,11/1/2024,ผ่าน,ผ่าน,ไม่ผ่าน,19.3,18.33117205,98.77080699,DCC_xx บ้านน้ำเพอพะหน้าโรงเรียน,ชนบท,,ใช่,1151XF000002505,ใช่,1000001371,ESTO,460177425,1050010007,"TR., 160 KVA. 3 P 22-0.40 KV.DY 11",22,SIRIVIWAT,หมดประกัน,,,BGA01,พฤษภาคม,13.89,30.79,38.17,27.28,9.48,48.72,43.75,41.28,21.01000023,18.87000084,17.79999924,21.01000023,18.98379052,9.278504673,216.07,215.57,658.82,529,12560,78,,,78
TR24-013326,160,3,N1,A025,กฟส.บ้านโฮ่ง,ลำพูน,กฟภ.,45,81311,Medium,33730.45,651,16/1/2024,ไม่ผ่าน,ผ่าน,ไม่ผ่าน,30.44,18.26760359,98.83334999,DCC_xx บ้านทุ่งม่านหน้าโรงเรียน,ชนบท,,ใช่,1151XF000002804,ใช่,1000001449,ESTO,460177479,1050010007,"TR., 160 KVA. 3 P 22-0.40 KV.DY 11",22,THAIMAXWELL,หมดประกัน,,,BGA02,มิถุนายน,22.69,65.07,39.67,52.52,21.99,85.91,55.31,69.82,37.04999924,23.85000038,30.11000061,37.04999924,24.32277757,22.12376801,220.41,216,816.78,916,22677,151,,,151
TR24-014820,50,3,N1,A025,กฟส.บ้านโฮ่ง,ลำพูน,กฟภ.,45,3C36799,High (H1),48009.45,521,13/1/2024,ไม่ผ่าน,ไม่ผ่าน,ไม่ผ่าน,9.18,18.1971438,98.83369554,DCC_02 บ้านวังหลวง,ชนบท,นั้งร้าน,ใช่,11XFAA000027398,ใช่,1000028857,INST,460633972,1050010005,"TR., 50 KVA. 3 P 22-0.40 KV.DY 11",22,SIRIVIWAT,,,,BGA01,พฤษภาคม,4.59,7.53,2.07,0.34,6.5,13.51,2.67,3.7,18.63999939,3.680000067,5.110000134,18.63999939,127.2635815,103.8732394,229.42,228.26,723.19,100,1189,21,,,21
TR24-014884,50,3,N1,A025,กฟส.บ้านโฮ่ง,ลำพูน,กฟภ.,45,3C36863,Medium,33604.45,514,15/1/2024,ไม่ผ่าน,ผ่าน,ไม่ผ่าน,4.08,18.17152808,98.89757946,DCC_02สวนเกษตรบ้านแม่หาดนอก,ชนบท,นั้งร้าน,ใช่,11XFAA000021980,ใช่,1000029565,INST,460324234,1050010005,"TR., 50 KVA. 3 P 22-0.40 KV.DY 11",22,SIRIVIWAT,หมดประกัน,,,BGA02,พฤษภาคม,1.91,0.56,0.71,2.86,2.23,5.62,0.65,2.57,7.760000229,0.899999976,3.549999952,7.760000229,107.748184,90.7239819,230.05,227.17,842.43,90,465,14,,,14
TR24-015882,160,3,N1,A025,กฟส.บ้านโฮ่ง,ลำพูน,กฟภ.,45,H19473247,High (H1),52805.45,525,19/1/2024,ไม่ผ่าน,ไม่ผ่าน,ไม่ผ่าน,5.82,18.38543031,98.7987447,DCC_02- บ้านเหล่ายาวเหนือ (สวนพ่อหลวงศรีวัย),ชนบท,นั้งร้าน,ใช่,1151XF000002851,ใช่,1000001299,ESTO,460177511,1050010007,"TR., 160 KVA. 3 P 22-0.40 KV.DY 11",22,HITACHI,หมดประกัน,,,BGA04,พฤษภาคม,2.21,6.27,4.21,4.84,1.82,19.01,9.95,11.39,8.199999809,4.289999962,4.909999847,8.199999809,22.78067885,41.33828996,229.9,228.55,843.57,213,1856,25,,,25
TR24-016159,250,3,N1,A025,กฟส.บ้านโฮ่ง,ลำพูน,กฟภ.,45,81704,High (H1),48104.45,577,11/1/2024,ไม่ผ่าน,ไม่ผ่าน,ไม่ผ่าน,4.32,18.34620019,98.76250572,DCC_02บ้านน้ำเพอะพะ(ทางรถไฟ),ชนบท,,ใช่,1151XF000002774,ใช่,1000001599,ESTO,460177525,1050010009,"TR., 250 KVA. 3 P 22-0.40 KV.DY 11",22,THAIMAXWELL,,,,BGA01,มีนาคม,2.79,7.73,12.89,9.55,4.51,18.08,21.6,7.13,4.989999771,5.960000038,1.970000029,5.960000038,28.17368247,54.30463576,229.33,228.03,709.58,274,6589,77,,,77
TR25-000564,100,3,N1,A025,กฟส.บ้านโฮ่ง,ลำพูน,กฟภ.,44,3C38160,High (H1),48014.44,1047,6/2/2024,ไม่ผ่าน,ไม่ผ่าน,ไม่ผ่าน,14.39,18.42328598,98.78790191,DCC_xx บ้านเหล่าดู่ (ซอยอนามัย),เทศบาลตำบล,นั้งร้าน,ใช่,1151XF000002332,ใช่,1000001747,INST,460177554,1050010006,"TR., 100 KVA. 3 P 22-0.40 KV.DY 11",22,SIRIVIWAT,หมดประกัน,,,CEA04,พฤษภาคม,9.79,17.61,13.12,11.66,5.4,26.21,18.57,17.55,18.07999992,12.81000042,12.10999966,18.07999992,24.62845011,26.15113108,224.21,221.64,939.36,283,5787,47,,,47
TR25-001753,50,3,N1,A025,กฟส.บ้านโฮ่ง,ลำพูน,กฟภ.,44,30433,Medium,34408.44,518,10/1/2024,ไม่ผ่าน,ผ่าน,ไม่ผ่าน,8.62,18.2934966,98.83729074,DCC_02-บ้านห้วยน้ำดิบ ซอย 10 (1),ชนบท,,ใช่,1151XF000002788,ใช่,1000827486,INST,460177576,1050010005,"TR., 50 KVA. 3 P 22-0.40 KV.DY 11",22,EKARAT,,,,BGA02,มีนาคม,5.97,7.83,0.86,4.24,6.04,12.79,0.92,4.96,17.64999962,1.269999981,6.840000153,17.64999962,81.67053364,105.516872,227.81,228.24,815.89,91,1432,18,,,18
TR25-002174,50,3,N1,A025,กฟส.บ้านโฮ่ง,ลำพูน,กฟภ.,44,3C40778,Medium,19230.44,553,5/5/2025,ผ่าน,ไม่ผ่าน,ไม่ผ่าน,30.81,18.35448095,98.80906242,DCC_ปากทางม่วงโตน,ชนบท,นั้งร้าน,ใช่,1151XF000002767,ใช่,1000001541,INST,460177588,1050010005,"TR., 50 KVA. 3 P 22-0.40 KV.DY 11",22,SIRIVIWAT,หมดประกัน,,,BGA04,พฤษภาคม,20.99,23.34,13.46,8.66,12.95,27.14,27.06,12.52,37.45000076,37.34000015,17.28000069,37.45000076,54.02551694,43.70503597,227.45,227.01,781.36,193,6026,53,,,53
TR25-002572,100,3,N1,A025,กฟส.บ้านโฮ่ง,ลำพูน,กฟภ.,44,3041176,High (H1),48045.44,642,2/5/2025,ไม่ผ่าน,ไม่ผ่าน,ไม่ผ่าน,45.75,18.33169467,98.78583121,บ้านล้อง 2,ชนบท,แขวนบนเสา,ใช่,11XFAA000159958,ใช่,1000001363,INST,460177597,1050010006,"TR., 100 KVA. 3 P 22-0.40 KV.DY 11",22,SIRIVIWAT,หมดประกัน,,,BGA04,พฤษภาคม,34.82,64.26,44.48,42.13,20.77,75.2,65.88,57.14,51.88999939,45.45999908,39.43000031,51.88999939,27.77888248,13.81293512,224.23,221.1,911.4,593,16856,142,,,142
TR25-006323,50,3,N1,A025,กฟส.บ้านโฮ่ง,ลำพูน,กฟภ.,44,802976,Low,5711.44,520,26/1/2024,ผ่าน,ผ่าน,ไม่ผ่าน,11.22,18.32220682,98.71518727,DCC_xx บ้านหนองปลาสวายสวนสันยาวขวามือ,ชนบท,นั้งร้าน,ใช่,1151XF000002514,ใช่,1000001491,INST,460177602,1050010005,"TR., 50 KVA. 3 P 22-0.40 KV.DY 11",22,ELTCE(ELTA),หมดประกัน,,,BGA01,กันยายน,11.22,10.81,6.66,6.81,4.06,10.81,6.66,6.81,14.92000008,9.18999958,9.399999619,14.92000008,33.56672158,33.56672158,228.8,228.8,1015.98,108,3683,20,,,20
TR26-006981,160,3,N1,A025,กฟส.บ้านโฮ่ง,ลำพูน,กฟภ.,43,3ซี43463,Medium,33618.43,1116,24/1/2024,ไม่ผ่าน,ผ่าน,ไม่ผ่าน,18.79,18.38795649,98.76254454,DCC_บ้านหนองสลิง ม.3,เทศบาลตำบล,,ใช่,1151XF000002755,ใช่,1000001761,ESTO,460177639,1050010007,"TR., 160 KVA. 3 P 22-0.40 KV.DY 11",22,SIRIVIWAT,,,,CEA05,มิถุนายน,14.6,25.98,45.8,29.41,18.29,36.62,55.42,38.18,15.78999996,23.89999962,16.46999931,23.89999962,35.7841684,27.67624021,226.73,225.86,515.25,411,11367,116,1,,116
TR26-008416,50,3,N1,A025,กฟส.บ้านโฮ่ง,ลำพูน,กฟภ.,43,14011576,Medium,24037.43,1031,11/1/2024,ผ่าน,ไม่ผ่าน,ไม่ผ่าน,37.88,18.32509573,98.81720265,DCC_xx บ้านห้วยห้าหน้าอุดมสุขแลนด์ ตต.,เทศบาลตำบล,,ใช่,1151XF000002993,ใช่,1000001571,INST,460177658,1050010005,"TR., 50 KVA. 3 P 22-0.40 KV.DY 11",22,THAIMAXWELL,หมดประกัน,,,BGA01,มิถุนายน,32.15,32.85,17.21,19.56,14.55,36.85,18.45,26.73,50.84999847,25.45999908,36.88999939,50.84999847,41.55415111,34.76776789,227.57,227.51,652.74,212,8771,31,,,31
TR26-008931,100,3,N1,A025,กฟส.บ้านโฮ่ง,ลำพูน,กฟภ.,43,13101067,High (H1),53733.43,1107,9/1/2024,ไม่ผ่าน,ไม่ผ่าน,ไม่ผ่าน,33.62,18.31145728,98.82087997,DCC_xx บ้านโฮ่งเหนือหลังสำนักงาน,เทศบาลตำบล,,ใช่,1151XF000002976,ใช่,1000001409,INST,460177661,1050010006,"TR., 100 KVA. 3 P 22-0.40 KV.DY 11",22,THAIMAXWELL,หมดประกัน,,,BGA04,พฤษภาคม,31.3,70.4,38.64,26.56,39.07,75.03,39.09,31.56,51.77000046,26.96999931,21.78000069,51.77000046,55.75221239,54.50988468,220.82,221.56,973.77,475,15913,107,,,107
TR26-009027,50,3,N1,A025,กฟส.บ้านโฮ่ง,ลำพูน,กฟภ.,43,3C44314,Medium,19237.43,541,20/1/2024,ผ่าน,ไม่ผ่าน,ไม่ผ่าน,37.7,18.36356897,98.81123418,DCC_xx บ้านปากทางม่วงโตน (วัดแพะโป่ง),ชนบท,,ใช่,1151XF000002764,ใช่,1000480985,INST,460177669,1050010005,"TR., 50 KVA. 3 P 22-0.40 KV.DY 11",22,SIRIVIWAT,,,,BGA04,พฤษภาคม,28.25,28.28,16.77,16.12,11.76,38.51,22.17,20.98,53.13999939,30.59000015,28.95000076,53.13999939,38.69543894,41.47685525,221.26,217.45,800.43,452,8351,41,,,41
TR26-009289,160,3,N1,A025,กฟส.บ้านโฮ่ง,ลำพูน,กฟภ.,43,13060340,Low,4844.43,1177,22/1/2024,ผ่าน,ผ่าน,ไม่ผ่าน,44.51,18.36832766,98.77003042,DCC_xx บ้านหล่ายแก้วกิจอาคม,เทศบาลตำบล,,ใช่,1151XF000002756,ใช่,1000001325,ESTO,460000461,1050010007,"TR., 160 KVA. 3 P 22-0.40 KV.DY 11",22,THAIMAXWELL,,,,BGA04,พฤษภาคม,28.46,57.55,63,76.77,16.93,96.9,94.51,117.27,41.79000092,40.75999832,50.56999969,50.56999969,16.71903507,13.9723986,221.11,214.66,1071.24,1395,24671,177,,,177
TR27-006510,10,1,N1,A025,กฟส.บ้านโฮ่ง,ลำพูน,กฟภ.,42,1C26521,Medium,33608.42,508,15/1/2024,ไม่ผ่าน,ผ่าน,ไม่ผ่าน,8.22,18.24554986,98.86429335,DCC_02บ้านแม่ลอบ(สวนเกษตร),ชนบท,แขวนบนเสา,ใช่,11XFAA000048512,ใช่,1000001643,INST,460177684,1050000000,"TR., 10 KVA. 1 P 3 W,22/0.46-0.23 KV.",22,SIRIVIWAT,,,,BGA02,พฤษภาคม,2.51,1.09,0,0,1.09,3.57,0,0,24.62999916,0,0,24.62999916,0,0,229.72,228.83,357.7,46,123,8,,,8
TR27-008196,100,3,N1,A025,กฟส.บ้านโฮ่ง,ลำพูน,กฟภ.,42,14062939,High (H1),52825.42,1095,6/2/2024,ไม่ผ่าน,ไม่ผ่าน,ไม่ผ่าน,25.01,18.41910505,98.77168982,DCC_xx บ้านห้วยปันจ๊อย (หัวบ้านขวามือ),เทศบาลตำบล,นั้งร้าน,ใช่,1151XF000002347,ใช่,1000001739,INST,460177702,1050010006,"TR., 100 KVA. 3 P 22-0.40 KV.DY 11",22,THAIMAXWELL,,,,CEA04,มิถุนายน,20.28,43.31,25.39,19.14,21.68,50.43,35.63,22.29,34.79999924,24.57999992,15.38000011,34.79999924,47.91666667,39.63082603,228.1,226.98,422.87,285,10161,95,,,95
TR27-008263,100,3,N1,A025,กฟส.บ้านโฮ่ง,ลำพูน,กฟภ.,42,14063006,Low,4931.42,1074,29/1/2024,ผ่าน,ผ่าน,ไม่ผ่าน,31.25,18.42842789,98.73512164,DCC_xx บ้านเหล่าแมว ม.1 ต.วังผาง,เทศบาลตำบล,นั้งร้าน,ใช่,1151XF000001899,ใช่,1001394153,INST,460392442,1050010001,"TR., 100 KVA. 3 P 22-0.40/0.20 KV.DY 11",22,THAIMAXWELL,,,,CEA04,พฤษภาคม,27.33,64.89,28.76,24.77,38.1,68.49,38.19,28.71,47.25999832,26.35000038,19.80999947,47.25999832,64.38946124,51.76157766,223.08,223.38,516.93,340,12939,74,,,74
TR27-008264,100,3,N1,A025,กฟส.บ้านโฮ่ง,ลำพูน,กฟภ.,42,14063007,High (H1),48004.42,551,27/1/2024,ไม่ผ่าน,ไม่ผ่าน,ไม่ผ่าน,4.15,18.35498714,98.70843718,DCC_02-บ้านห้วยสะแหลเครื่องสุดท้าย,ชนบท,,ใช่,1151XF000002909,ใช่,1000001463,INST,460177706,1050010006,"TR., 100 KVA. 3 P 22-0.40 KV.DY 11",22,THAIMAXWELL,,,,BGA04,กันยายน,4.15,8.55,2.47,6.96,5.45,8.55,2.47,6.96,5.900000095,1.700000048,4.800000191,5.900000095,58.78754171,58.78754171,230.14,230.14,799.82,139,2369,51,,,51
TR27-008268,100,3,N1,A025,กฟส.บ้านโฮ่ง,ลำพูน,กฟภ.,42,14063011,Medium,33631.42,552,19/1/2024,ไม่ผ่าน,ผ่าน,ไม่ผ่าน,31.84,18.37446159,98.81054798,DCC_xx บ้านเหล่ายาวเหนือ (ถนนลำพูน-ลี้),ชนบท,,ใช่,1151XF000002762,ใช่,1000480987,INST,460177708,1050010006,"TR., 100 KVA. 3 P 22-0.40 KV.DY 11",22,THAIMAXWELL,,,,BGA04,พฤษภาคม,13.44,31.89,18.66,7.64,20.97,70.84,43.72,23.4,48.88000107,30.17000008,16.14999962,48.88000107,64.40969239,54.04465062,224.52,216.84,829.84,607,7630,52,,,52
TR27-008471,100,3,N1,A025,กฟส.บ้านโฮ่ง,ลำพูน,กฟภ.,42,14063214,High (H1),56802.42,509,10/1/2024,ไม่ผ่าน,ไม่ผ่าน,ไม่ผ่าน,2.3,18.29055012,98.84816515,DCC_02บ้านห้วยน้ำดิบ ซอย10 (3),ชนบท,,ใช่,1151XF000002798,ใช่,1000001429,INST,460324383,1050010006,"TR., 100 KVA. 3 P 22-0.40 KV.DY 11",22,THAIMAXWELL,หมดประกัน,,,BGA02,พฤษภาคม,1.27,3.02,0,2.49,2.8,6.34,0,3.6,4.369999886,0,2.480000019,4.369999886,100,100,230.49,230.25,574.99,132,615,9,,,9
TR28-004642,100,3,N1,A025,กฟส.บ้านโฮ่ง,ลำพูน,กฟภ.,41,33233,Low,4854.41,650,3/5/2025,ผ่าน,ผ่าน,ไม่ผ่าน,54.2,18.30938711,98.79962843,DCC_xx บ้านป่าดำ,ชนบท,,ใช่,1151XF000002484,ใช่,1000001395,INST,460177757,1050010006,"TR., 100 KVA. 3 P 22-0.40 KV.DY 11",22,EKARAT,หมดประกัน,,,BGA04,พฤษภาคม,36.44,81.17,34.67,42.05,43.19,104.94,64.22,65.75,72.41000366,44.31000137,45.36999893,72.41000366,54.22762683,34.01728321,214.69,212.76,511.44,983,19125,150,,,150
TR28-004747,100,3,N1,A025,กฟส.บ้านโฮ่ง,ลำพูน,กฟภ.,41,33954,Medium,19304.41,525,16/1/2024,ผ่าน,ไม่ผ่าน,ไม่ผ่าน,4.76,18.25169243,98.83843054,DCC_02 บ้านทุ่งม่านทานตะวัน (ทางไปป่าพลู1),ชนบท,นั้งร้าน,ใช่,1151XF000002715,ใช่,1000480983,INST,460177764,1050010006,"TR., 100 KVA. 3 P 22-0.40 KV.DY 11",22,EKARAT,,,,BGA02,พฤษภาคม,2.01,4,2.75,1.97,1.78,5.94,6.65,8.02,4.099999905,4.590000153,5.53000021,5.53000021,37.6146789,16.73944687,230.57,229.31,821.33,137,1029,25,,,25
TR28-005225,100,3,N1,A025,กฟส.บ้านโฮ่ง,ลำพูน,กฟภ.,41,33966,Medium,33652.41,745,15/1/2024,ไม่ผ่าน,ผ่าน,ไม่ผ่าน,52.48,18.25219354,98.82481776,DCC_xx_บ้านห้วยหละ 1,ชนบท,แขวนบนเสา,ใช่,11XFAA000089148,ใช่,1000004099,INST,460586806,1050010006,"TR., 100 KVA. 3 P 22-0.40 KV.DY 11",22,EKARAT,,,,BGA01,พฤษภาคม,41.31,95.34,55.95,27.74,58.5,123.62,67.13,36.71,85.30000305,46.31999969,25.32999992,85.30000305,59.76093392,63.0440517,221.78,219.74,997,746,21115,245,,,245
TR28-005238,100,3,N1,A025,กฟส.บ้านโฮ่ง,ลำพูน,กฟภ.,41,33979,Low,5010.41,1087,23/1/2024,ผ่าน,ผ่าน,ไม่ผ่าน,10.2,18.39139278,98.7347598,DCC_xx ศรีเตี้ย(เข้าป่าช้า),เทศบาลตำบล,นั้งร้าน,ใช่,1151XF000002898,ใช่,1000827473,INST,460177766,1050010006,"TR., 100 KVA. 3 P 22-0.40 KV.DY 11",22,EKARAT,,,,BGA04,พฤษภาคม,6.62,7.93,10.31,10.44,2.44,12.67,20.57,10.95,8.739999771,14.18999958,7.559999943,14.18999958,17.05020921,39.64697895,228.41,227.9,965.71,170,6941,87,,,87
TR28-012153,50,3,N1,A025,กฟส.บ้านโฮ่ง,ลำพูน,กฟภ.,41,16029060,Medium,24133.41,1049,30/1/2024,ผ่าน,ไม่ผ่าน,ไม่ผ่าน,33.69,18.42993639,98.72538548,DCC_xx บ้านดงเหนือฝั่งขวา,เทศบาลตำบล,นั้งร้าน,ใช่,1151XF000001869,ใช่,1000001717,INST,460177786,1050010005,"TR., 50 KVA. 3 P 22-0.40 KV.DY 11",22,THAIMAXWELL,หมดประกัน,,,CEA04,มิถุนายน,29.97,39.28,15.05,10.58,26.7,43.85,18.87,10.26,60.50999832,26.04000092,14.15999985,60.50999832,81.54367586,80.25486435,225.93,225.77,480.21,221,7749,49,,,49
TR28-012429,100,3,N1,A025,กฟส.บ้านโฮ่ง,ลำพูน,กฟภ.,41,36339,High (H1),50514.41,1021,22/1/2024,ไม่ผ่าน,ไม่ผ่าน,ไม่ผ่าน,14.26,18.38906086,98.77967595,DCC_xx บ้านหล่ายแก้วขวามือก่อนโกดังเจ๊ปิ่น,เทศบาลตำบล,,ใช่,1151XF000002844,ใช่,1000001319,INST,460177792,1050010006,"TR., 100 KVA. 3 P 22-0.40 KV.DY 11",22,EKARAT,หมดประกัน,,,BGA04,พฤษภาคม,6.72,8.13,13.47,7.49,5.68,18.53,25.94,17.29,12.78999996,17.89999962,11.93000031,17.89999962,38.91371605,26.00388601,228.97,227.36,555.08,249,4366,21,,,21
